within OpenHPL.Examples;
model HPSimple_Francis_IPSLGenInfBus "Synergy with OpenIPSL library(generator + infinitBus)"
  extends Modelica.Icons.Example;
  Waterway.Reservoir reservoir(H_0=48) annotation (Placement(visible=true, transformation(
        origin={-86,60},
        extent={{-10,-10},{10,10}},
        rotation=0)));
  OpenHPL.Waterway.Pipe intake(H=23) annotation (Placement(visible=true, transformation(extent={{-70,50},{-50,70}}, rotation=0)));
  Waterway.Pipe discharge(H=0.5, L=600) annotation (Placement(visible=true, transformation(extent={{48,30},{68,50}}, rotation=0)));
  OpenHPL.Waterway.Reservoir tail(H_0=5) annotation (Placement(visible=true, transformation(
        origin={86,40},
        extent={{-10,10},{10,-10}},
        rotation=180)));
  Waterway.Pipe penstock(
    vertical=true,
    D_i=3,
    D_o=3,
    H=428.5,
    L=600) annotation (Placement(visible=true, transformation(
        origin={0,50},
        extent={{-10,-10},{10,10}},
        rotation=0)));
  OpenHPL.Waterway.SurgeTank surgeTank(h_0=70.939) annotation (Placement(visible=true, transformation(
        origin={-30,60},
        extent={{-10,-10},{10,10}},
        rotation=0)));
  OpenHPL.ElectroMech.Turbines.Francis turbine(
    D_i=1.632,
    GivenData=true,
    GivenServoData=false,
    Given_losses=true,
    H_n=460,
    P_n=103e6,
    R_1_=2.63/2,
    R_2_=1.55/2,
    R_v_=2.89/2,
    Reduction=0.1,
    Vdot_n=24.3,
    beta1_=110,
    beta2_=162.5,
    dp_v_condition=false,
    k_ft1_=7e5,
    k_ft2_=0e3,
    k_ft3_=1.63e4,
    k_fv=0e3,
    n_n=500,
    r_Y_=1.2,
    r_v_=1.1,
    w_1_=0.2,
    w_v_=0.2) annotation (Placement(visible=true, transformation(
        origin={30,40},
        extent={{-10,-10},{10,10}},
        rotation=0)));
  inner OpenHPL.Data data(V_0=4.49) annotation (Placement(visible=true, transformation(
        origin={-90,90},
        extent={{-10,-10},{10,10}},
        rotation=0)));
  OpenIPSL.Electrical.Machines.PSAT.Order2 order2_1(D = 0, M = 10,
    P_0=16035269.869201,
    Q_0=11859436.505981,
    Sn=20000000,
    Vn=400000,                                                                                                                       ra = 0.001, w(fixed = true), x1d = 0.302) annotation (
    Placement(transformation(extent = {{26, -30}, {46, -10}})));
  Modelica.Blocks.Math.Gain Normilizer(k = 1 / 100e6) annotation (
    Placement(transformation(extent = {{-12, -36}, {8, -16}})));
  Modelica.Blocks.Math.Gain RealizerAng(k = 50 * Modelica.Constants.pi / 3) annotation (
    Placement(transformation(extent={{-6,-6},{6,6}},          rotation = 180, origin={50,10})));
  inner OpenIPSL.Electrical.SystemBase SysData annotation (
    Placement(transformation(extent = {{-100, -100}, {-76, -80}})));
  Controllers.Governor governor(droop=0.2) annotation (Placement(transformation(extent={{54,62},{34,82}})));
  Modelica.Blocks.Math.Gain Frequency(k = 50) annotation (
    Placement(transformation(extent={{-6,-6},{6,6}},          rotation = 180, origin={78,68})));
  Modelica.Blocks.Sources.Ramp power(duration = 1, height = 1.3e6, offset = 12e6, startTime = 1500) annotation (
    Placement(transformation(extent={{6,-6},{-6,6}},          rotation = 0, origin={80,88})));
  OpenIPSL.Electrical.Branches.PwLine pwLine1(X = 0.1, R = 0.01, G = 0, B = 0.0005) annotation (
    Placement(visible = true, transformation(origin = {16, -88}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
  OpenIPSL.Electrical.Branches.PwLine pwLinewithOpening1(G = 0, R = 0.01, X = 0.1, opening = 1, B = 0.0005, t1 = 600, t2 = 600.15) annotation (
    Placement(visible = true, transformation(origin = {56, -64}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
  OpenIPSL.Electrical.Branches.PwLine pwLine2(G = 0, R = 0.01, X = 0.1, B = 0.0005) annotation (
    Placement(visible = true, transformation(origin = {16, -64}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
  OpenIPSL.Electrical.Branches.PwLine pwLine3(G = 0, R = 0.01, X = 0.1, B = 0.0005) annotation (
    Placement(visible = true, transformation(origin = {58, -90}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
  OpenIPSL.Electrical.Branches.PwLine pwLine4(G = 0, R = 0.01, X = 0.1, B = 0.0005) annotation (
    Placement(visible = true, transformation(origin = {56, -40}, extent = {{-5.99999, -5.99998}, {5.99999, 6}}, rotation = 0)));
  OpenIPSL.Electrical.Loads.PSAT.PQ pwLoadPQ1(P_0=8000000, Q_0=6000000)               annotation (
    Placement(visible = true, transformation(origin = {90, -52}, extent = {{-6, -6}, {6, 6}}, rotation = 90)));
  OpenIPSL.Electrical.Loads.PSAT.PQvar pwLoadPQ2(
    P_0=8000000,
    Q_0=6000000,
    dP1=1000000,                                                                                                                        t_end_1 = 1.1e3, t_end_2 = 1e10, t_start_1 = 1e3, t_start_2 = 1e10) annotation (
    Placement(visible = true, transformation(origin = {90.0335, -90.2889}, extent = {{-6.2889, -6.0335}, {6.2889, 6.0335}}, rotation = 90)));
  OpenIPSL.Electrical.Buses.Bus bus annotation (
    Placement(transformation(extent = {{-14, -86}, {6, -66}})));
  OpenIPSL.Electrical.Buses.Bus bus1 annotation (
    Placement(transformation(extent = {{26, -86}, {46, -66}})));
  OpenIPSL.Electrical.Buses.Bus bus2(displayPF = true) annotation (
    Placement(transformation(extent = {{66, -62}, {86, -42}})));
  OpenIPSL.Electrical.Buses.Bus bus3 annotation (
    Placement(transformation(extent = {{66, -100}, {86, -80}})));
  OpenIPSL.Electrical.Buses.InfiniteBus infiniteBus annotation (
    Placement(visible = true, transformation(extent = {{-62, -64}, {-42, -44}}, rotation = 0)));
equation
  connect(infiniteBus.p, bus.p) annotation (
    Line(points = {{-42, -54}, {-28, -54}, {-28, -76}, {-4, -76}}, color = {0, 0, 255}));
  connect(order2_1.vf, order2_1.vf0) annotation (
    Line(points = {{24, -15}, {16, -15}, {16, -6}, {28, -6}, {28, -9}}, color = {0, 0, 127}));
  connect(Normilizer.u, turbine.P_out) annotation (
    Line(points={{-14,-26},{-20,-26},{-20,20},{30,20},{30,29}},                                  color = {0, 0, 127}));
  connect(Normilizer.y, order2_1.pm) annotation (
    Line(points = {{9, -26}, {24, -26}, {24, -25}}, color = {0, 0, 127}));
  connect(order2_1.w, RealizerAng.u) annotation (
    Line(points={{47,-11},{54,-11},{54,-8},{72,-8},{72,10},{57.2,10}},            color = {0, 0, 127}));
  connect(governor.Y_gv, turbine.u_t) annotation (
    Line(points={{33,72},{30,72},{30,52}},                    color = {0, 0, 127}));
  connect(Frequency.y, governor.f) annotation (
    Line(points={{71.4,68},{56,68}},                        color = {0, 0, 127}));
  connect(Frequency.u, RealizerAng.u) annotation (
    Line(points={{85.2,68},{100,68},{100,-8},{72,-8},{72,10},{57.2,10}},          color = {0, 0, 127}));
  connect(governor.P_ref, power.y) annotation (
    Line(points={{56,76},{66,76},{66,88},{73.4,88}},        color = {0, 0, 127}));
  connect(pwLine2.p, pwLine1.p) annotation (
    Line(points = {{10.6, -64}, {2, -64}, {2, -88}, {10.6, -88}}, color = {0, 0, 255}));
  connect(pwLine2.n, pwLine1.n) annotation (
    Line(points = {{21.4, -64}, {30, -64}, {30, -88}, {21.4, -88}}, color = {0, 0, 255}));
  connect(pwLine4.p, pwLinewithOpening1.p) annotation (
    Line(points={{50.6,-40},{44,-40},{44,-64},{50.6,-64}},          color = {0, 0, 255}));
  connect(pwLine4.n, pwLinewithOpening1.n) annotation (
    Line(points={{61.4,-40},{68,-40},{68,-64},{61.4,-64}},          color = {0, 0, 255}));
  connect(bus.p, pwLine1.p) annotation (
    Line(points = {{-4, -76}, {2, -76}, {2, -88}, {10.6, -88}}, color = {0, 0, 255}));
  connect(bus1.p, pwLine1.n) annotation (
    Line(points = {{36, -76}, {30, -76}, {30, -88}, {21.4, -88}}, color = {0, 0, 255}));
  connect(bus1.p, pwLinewithOpening1.p) annotation (
    Line(points = {{36, -76}, {40, -76}, {40, -56}, {44, -56}, {44, -64}, {50.6, -64}}, color = {0, 0, 255}));
  connect(pwLine3.p, pwLinewithOpening1.p) annotation (
    Line(points = {{52.6, -90}, {40, -90}, {40, -56}, {44, -56}, {44, -64}, {50.6, -64}}, color = {0, 0, 255}));
  connect(bus2.p, pwLoadPQ1.p) annotation (
    Line(points = {{76, -52}, {84, -52}}, color = {0, 0, 255}));
  connect(bus2.p, pwLinewithOpening1.n) annotation (
    Line(points = {{76, -52}, {68, -52}, {68, -64}, {61.4, -64}}, color = {0, 0, 255}));
  connect(bus3.p, pwLoadPQ2.p) annotation (
    Line(points = {{76, -90}, {84, -90}, {84, -90.2889}}, color = {0, 0, 255}));
  connect(pwLine3.n, bus3.p) annotation (
    Line(points = {{63.4, -90}, {63.4, -90}, {76, -90}}, color = {0, 0, 255}));
  connect(order2_1.p, bus.p) annotation (
    Line(points = {{46, -20}, {62, -20}, {62, -36}, {36, -36}, {36, -58}, {-12, -58}, {-12, -76}, {-4, -76}}, color = {0, 0, 255}));
  connect(RealizerAng.y, turbine.w_in) annotation (
    Line(points={{43.4,10},{0,10},{0,32},{18,32}},  color = {0, 0, 127}));
  connect(intake.i, reservoir.o) annotation (Line(points={{-70,60},{-76,60}}, color={28,108,200}));
  connect(penstock.o, turbine.i) annotation (Line(points={{10,50},{16,50},{16,40},{20,40}}, color={28,108,200}));
  connect(surgeTank.o, penstock.i) annotation (Line(points={{-20,60},{-16,60},{-16,50},{-10,50}}, color={28,108,200}));
  connect(intake.o, surgeTank.i) annotation (Line(points={{-50,60},{-40,60}}, color={28,108,200}));
  connect(turbine.o, discharge.i) annotation (Line(points={{40,40},{48,40}}, color={28,108,200}));
  connect(tail.o, discharge.o) annotation (Line(points={{76,40},{68,40}}, color={28,108,200}));
  annotation (
    experiment(StopTime = 2000, StartTime = 0, Tolerance = 0.0001, Interval = 0.4));
end HPSimple_Francis_IPSLGenInfBus;
