within OpenHPL.Waterway;
model DraftTube "Model of a draft tube for reaction turbines"
  outer Data data "Using standard data set";
  extends OpenHPL.Icons.DraftTube;
  extends Types.FrictionSpec(final D_h = D_);
  import Modelica.Constants.pi;
  parameter Types.DraftTube DraftTubeType = OpenHPL.Types.DraftTube.ConicalDiffuser "Types of draft tube" annotation (
    Dialog(group = "Draft tube types"));

  // Geometrical parameters of the draft tube
  parameter SI.Length H = 7 "Vertical drop from inlet to outlet (conical diffuser)" annotation (
    Dialog(group = "Geometry",enable=DraftTubeType == OpenHPL.Types.DraftTube.ConicalDiffuser));
  parameter SI.Length L = 7.017 "Centerline/slant length (conical diffuser). Inclination is derived from H and L." annotation (
    Dialog(group = "Geometry",enable=DraftTubeType == OpenHPL.Types.DraftTube.ConicalDiffuser));
  parameter SI.Diameter D_i = 4 "Diameter of the inlet side" annotation (
    Dialog(group = "Geometry", enable=not use_A));
  parameter SI.Diameter D_o = 4.978 "Diameter of the outlet side" annotation (
    Dialog(group = "Geometry", enable=not use_A));
  parameter Boolean use_A = false "Use areas instead of diameters" annotation (
    Dialog(group = "Geometry"), choices(checkBox=true));
  parameter SI.Area A_i = 12.57 "Area of the inlet side" annotation (
    Dialog(group = "Geometry", enable=use_A));
  parameter SI.Area A_o = 19.46 "Area of the outlet side" annotation (
    Dialog(group = "Geometry", enable=use_A));

  parameter SI.Length L_m = 4 "Length of main section (Moody spreading pipe)" annotation (
    Dialog(group = "Geometry",enable=DraftTubeType == OpenHPL.Types.DraftTube.MoodySpreadingPipe));
  parameter SI.Length L_b = 3 "Length of branch section (Moody spreading pipe)" annotation (
    Dialog(group = "Geometry",enable=DraftTubeType == OpenHPL.Types.DraftTube.MoodySpreadingPipe));
  parameter Integer theta_moody = 30 "Branch angle in deg for Moody spreading pipe"
   annotation (Dialog(group = "Geometry",enable=DraftTubeType == OpenHPL.Types.DraftTube.MoodySpreadingPipe),
    choices( choice = 15 "15°",
             choice = 30 "30°",
             choice = 45 "45°",
             choice = 60 "60°",
             choice = 90 "90°"));
  parameter Boolean SteadyState=data.SteadyState "If true, starts in steady state" annotation (Dialog(group="Initialization"));
  parameter SI.VolumeFlowRate Vdot_0=data.Vdot_0 "Initial volume flow rate" annotation (Dialog(group="Initialization"));

  // possible parameters for temperature variation. Not finished...
  // parameter Boolean TempUse = data.TempUse "If checked - the water temperature is not constant" annotation (Dialog(group = "Initialization"));
  // parameter SI.Temperature T_0 = data.T_0 "Initial water temperature in the pipe" annotation (Dialog(group = "Initialization", enable = TempUse));

  /* variables */
  parameter SI.Diameter D_ = if use_A then sqrt(4 * A_ / pi) else 0.5 * (D_i_ + D_o_) "Average diameter";
  parameter SI.Area A_ = if use_A then (A_i + A_o) / 2 else D_ ^ 2 * pi / 4 "Average cross-section area of conical diffuser";

  SI.Mass m "Mass of water inside conical diffuser";
  SI.Mass m_m "Mass of water inside Main section Moody spreading pipes";
  SI.Mass m_b "Mass of water inside Branch section Moody spreading pipes";

  SI.MassFlowRate mdot_m "Mass flow rate inside Main section of Moody spreading pipes";
  SI.MassFlowRate mdot_b "Mass flow rate inside Branch section of Moody spreading pipes";

  SI.Volume V "Volume of water inside the draft tube";
  SI.Momentum M "Momentum of water inside the draft tube";
  SI.Force Mdot "Rate of change of water momentum";
  SI.Force F "Total force acting in the tube";
  SI.Force F_p "Pressure force";
  SI.Force F_f "Fluid frictional force";
  SI.Force F_g "Weight of water";
  SI.Force F_fm "Fluid frictional force in the Main section of Moody spreading pipe";
  SI.Force F_fb "Fluid frictional force in the Branch section of Moody spreading pipe";

  SI.Velocity v "Water velocity for conical diffuser";
  SI.Velocity v_m "Water velocity inside Main section of Moody spreading pipes";
  SI.Velocity v_b "Water velocity inside Branch section of Moody spreading pipes";
  SI.Pressure p_i "Inlet pressure";
  SI.Pressure p_o "Outlet pressure";
  SI.Pressure dp = p_o-p_i "Pressure drop in and out of draft tube";
  SI.MassFlowRate mdot "Mass flow rate";
  Real phi_d "Generalized friction factor for draft tube";
  Real phi_d_o "Initial generalized friction factor for Moody spreading pipes";

  SI.VolumeFlowRate Vdot(start = Vdot_0, fixed = true) "Volume flow rate";
  SI.VolumeFlowRate Vdot_b "Volume flow rate for Branch section of Moody spreading pipes";

  Real cos_theta = H / L "Slope ratio for conical diffuser";
  Real cos_theta_moody = cos(Modelica.Units.Conversions.from_deg(
                                                     theta_moody)) "Calculating cos_theta_moody";
  Real cos_theta_moody_by_2 = cos(Modelica.Units.Conversions.from_deg(
                                                          theta_moody/2)) "Calculating cos_theta_moody_by_2";

 // connectors
  extends OpenHPL.Interfaces.TwoContacts;
protected
  parameter SI.Diameter D_i_ = if use_A then sqrt(4 * A_i / pi) else D_i;
  parameter SI.Diameter D_o_ = if use_A then sqrt(4 * A_o / pi) else D_o;
public
initial equation
  if SteadyState then
    der(M) = 0;
    //der(n.T) = 0;
  else
    Vdot = Vdot_0;
    //n.T = p.T;
  end if;
equation
  assert(D_i_ > 0 and D_o_ > 0, "DraftTube areas or diameters must be > 0.", AssertionLevel.error);

  der(M) = Mdot + F "Momentum balance";
  if DraftTubeType == OpenHPL.Types.DraftTube.ConicalDiffuser then
    assert(L > 0, "ConicalDiffuser geometry requires L > 0.", AssertionLevel.error);
    assert(abs(H) <= L, "ConicalDiffuser geometry must satisfy abs(H) <= L.", AssertionLevel.error);

    M = m*v;
    m = data.rho*V "Mass of water inside the draft tube";
    m_m=0;m_b=0; // Unimportant for conical diffuser
    V = pi*H/12*(D_i_^2+D_o_^2+D_i_*D_o_) "Volume of water inside the draft tube";
    v = Vdot/A_;
    Vdot_b = 0; // Unimportant for conical diffuser
    v_m=0;v_b=0; // Unimportant for conical diffuser

    Mdot = mdot*v;
    mdot = data.rho*Vdot;
    mdot_m=0; mdot_b=0; // Unimportant for conical diffuser

    F = F_p-F_g-F_f;
    F_p = p_i * A_i - p_o * A_o;
    F_f = Functions.DarcyFriction.Friction(v, D_, L, data.rho, data.mu, p_eps)+1/2*data.rho*v*abs(v)*A_i*phi_d;
    F_fm=0;F_fb=0;
    phi_d = 0.23*(1-D_i_/D_o_)^2;
    phi_d_o=0; // Unimportant for conical diffuser
    F_g = m*data.g*cos_theta;

  elseif DraftTubeType == OpenHPL.Types.DraftTube.MoodySpreadingPipe then
    // Taking momentum balance only on y-direction
    M = m_m*v_m+2*m_b*v_b*cos_theta_moody_by_2;
    m_m=data.rho*A_i*L_m; m_b=data.rho*A_o*L_b;
    m = m_m+2*m_b;
    v_m = Vdot/A_i; v_b=A_i/(2*A_o)*v_m; v=v_m;
    V = A_i*L_m+2*A_o*L_b;

    Mdot = mdot_m*v_m+2*mdot_b*cos_theta_moody_by_2;
    mdot_m=data.rho*Vdot; mdot_b=data.rho*Vdot_b; Vdot_b=A_o*v_b;
    mdot = mdot_m;

    F = F_p-F_g-F_f;
    F_p = p_i*A_i-2*p_o*A_o*cos_theta_moody_by_2;
    F_g = m_m*data.g+2*m_b*data.g*cos_theta_moody_by_2;
    F_f = F_fm+2*F_fb*cos_theta_moody_by_2+data.rho*v_m*abs(v_m)*A_i*phi_d;
    F_fm = Functions.DarcyFriction.Friction(v_m, D_i_, L_m, data.rho, data.mu, p_eps);
    F_fb = Functions.DarcyFriction.Friction(v_b, D_o_, L_b, data.rho, data.mu, p_eps);

     phi_d = 1+(v_b/v_m)^2-2*v_b/v_m*cos_theta_moody-phi_d_o*(v_b/v_m)^2;

    if theta_moody == 15 then
      phi_d_o = 0.04;
    elseif theta_moody == 30 then
      phi_d_o = 0.16;
    elseif theta_moody == 45 then
      phi_d_o = 0.36;
    elseif theta_moody == 60 then
      phi_d_o = 0.64;
    elseif theta_moody == 90 then
      phi_d_o = 1;
    end if "phi_d_o is calculated based on theta_moody";

  end if;
  // connector
  p_i = i.p;
  p_o = o.p;
  i.mdot+o.mdot=0;
  mdot = i.mdot;
  o.elevation.z = i.elevation.z - H "Elevation propagation: outlet is H below inlet";
  annotation (preferredView="info", Documentation(info="<html>
    <p>Two draft tube variants are modeled using <em>momentum balance</em>.</p>
<p><strong>Parameterization:</strong></p>
<ul>
<li><strong>Conical diffuser:</strong> use <code>H</code>, <code>L</code>, and inlet/outlet diameters <code>D_i</code>/<code>D_o</code> or areas <code>A_i</code>/<code>A_o</code>. The inclination is derived internally from the slope ratio <code>H/L</code>.</li>
<li><strong>Moody spreading pipe:</strong> use <code>L_m</code>, <code>L_b</code>, inlet/outlet diameters <code>D_i</code>/<code>D_o</code> or areas <code>A_i</code>/<code>A_o</code>, and <code>theta_moody</code>.</li>
</ul>
<p>They are:</p>
<ul>
<li><strong>Conical diffuser:</strong> It is the most well-know draft tube which has efficiency of around 90&percnt; and mostly used for low head reaction turbines.</li>
<li><strong>Moody spreading draft tubes:</strong> When conical diffuser length exceeds beyond its stability for high head reaction turbines, either a elbow type draft tube is used which has around 70&percnt; of efficiency. However, other choice is to use Moody spreading draft tube that has efficiency of around 80&percnt;. The construction and design of Moody spreading draft tube is daunting and time consuming but it is mostly chosen for handling water whril at turbine&apos;s outlet.</li>
</ul>
<p><br>The conical diffuser and Moody spreading draft tubes are shown below:</p>
<p><img src=\"modelica://OpenHPL/Resources/Images/conicalDiffuser.svg\" width=\"500\"/></p>
<p><img src=\"modelica://OpenHPL/Resources/Images/moodySpreadingDT.svg\" width=\"500\"/></p>
</html>"));
end DraftTube;
